"id","code","codeNumber","codeType","faultLabel","faultName","severity","level","source","fault","details","count","affectedCount","affectedSummary","suggestedAction","resolved","navigationTarget","affected","affectedTargets","identity"
"action-warning-2074","2074",2074,"Warning Code","Warning Code 2074: CellGroup Charge Balancer Warning","CellGroup Charge Balancer Warning","WARNING","warning","array-notifications","Warning Code 2074: CellGroup Charge Balancer Warning","Affected: Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 29 (+32 more)",33,33,"Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 29 (+32 more)","Inspect BPC balancing circuit status and cell group telemetry.","{""matched"":true,""confidence"":""exact-code"",""matrixEntryId"":""bpc-not-balancing"",""system"":""balancing"",""component"":""BPC"",""recommendedActions"":[""Confirm 24VDC balancing power is present at the affected BPC."",""Confirm 12VDC BPC control / logic power is present if BPC communication or status appears abnormal."",""Inspect the BPC power harnesses and connector seating."",""Inspect BPC balancing harness ports and affected cell-group balancing harness connections."",""Verify the affected BPC is communicating and reporting valid cell-group telemetry."",""Replace the BPC only after 24VDC balancing power, 12VDC control power, harness seating, and telemetry checks fail.""],""validationChecks"":[""Measure 24VDC balancing supply under load."",""Measure 12VDC BPC control / logic supply if the BPC is offline or unstable."",""Confirm BPC communication is active in String Details."",""Verify affected BPC and CG indexes match the active warning target."",""Confirm balancing status changes after corrective action or after a new balancing command.""],""clearingCriteria"":[""The balancing warning clears from EMS notifications."",""The affected BPC resumes expected balancing behavior."",""Cell-group balancing state and target voltage display correctly in String Details.""],""replacementGuidance"":[""Do not describe this as AC power to the BPC. Treat 24VDC as BPC balancing power. Treat 12VDC as BPC control / logic power. Keep AC power language only for upstream enclosure, breaker, Team Box, HVAC, or string-controller supply checks.""],""escalationGuidance"":[""Use the affected target list to locate Array / ES / String / Side / BPC / CG. Verify 24VDC balancing power at the affected BPC. Verify 12VDC BPC control / logic power if communication/status is abnormal. Check BPC power harnesses and connector seating. Check BPC balancing harness ports and cell-group balancing harnesses. Confirm cell-group voltage data is valid in String Details. Retest balancing if needed.""],""sourceLabel"":""Stack750 Troubleshooting Cheat Sheet V2 - Page 2"",""resolvedTroubleshooting"":{""id"":""bpc-not-balancing"",""sourceDocument"":""Stack750 Troubleshooting Cheat Sheet V2"",""sourcePage"":2,""section"":""String Issues"",""system"":""balancing"",""component"":""BPC"",""issueName"":""BPC Not Balancing"",""aliases"":[""BPC Not Balancing"",""CellGroup Charge Balancer Warning"",""CellGroup Discharge Balancer Warning"",""Balancer Warning"",""BPC balancing warning"",""cell group balancing warning""],""warningCodes"":[2073,2074],""summaryAction"":""Verify 24VDC balancing power, BPC control power status, and affected balancing harnesses before replacing the BPC."",""recommendedActions"":[""Confirm 24VDC balancing power is present at the affected BPC."",""Confirm 12VDC BPC control / logic power is present if BPC communication or status appears abnormal."",""Inspect the BPC power harnesses and connector seating."",""Inspect BPC balancing harness ports and affected cell-group balancing harness connections."",""Verify the affected BPC is communicating and reporting valid cell-group telemetry."",""Replace the BPC only after 24VDC balancing power, 12VDC control power, harness seating, and telemetry checks fail.""],""validationChecks"":[""Measure 24VDC balancing supply under load."",""Measure 12VDC BPC control / logic supply if the BPC is offline or unstable."",""Confirm BPC communication is active in String Details."",""Verify affected BPC and CG indexes match the active warning target."",""Confirm balancing status changes after corrective action or after a new balancing command.""],""clearingCriteria"":[""The balancing warning clears from EMS notifications."",""The affected BPC resumes expected balancing behavior."",""Cell-group balancing state and target voltage display correctly in String Details.""],""detailView"":""string"",""managerSummary"":""BPC/cell-group balancing issue. Verify 24VDC balancing power, 12VDC BPC control / logic power where needed, and harnessing before replacement."",""technicianDetail"":""Use the affected target list to locate Array / ES / String / Side / BPC / CG. Verify 24VDC balancing power at the affected BPC. Verify 12VDC BPC control / logic power if communication/status is abnormal. Check BPC power harnesses and connector seating. Check BPC balancing harness ports and cell-group balancing harnesses. Confirm cell-group voltage data is valid in String Details. Retest balancing if needed."",""fieldCorrections"":""Do not describe this as AC power to the BPC. Treat 24VDC as BPC balancing power. Treat 12VDC as BPC control / logic power. Keep AC power language only for upstream enclosure, breaker, Team Box, HVAC, or string-controller supply checks.""}}","{""tab"":""strings"",""arrayIndex"":1,""stringIndex"":1,""energySegmentNumber"":1,""bpcIndex"":6,""cellGroupIndex"":29,""deviceIp"":""10.0.1.10""}","[{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":1,""stringIndex"":1,""side"":""A-Side"",""batteryPackIndex"":6,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.10"",""callout"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 29"",""label"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 29"",""timestamp"":""1783219903318""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":1,""stringIndex"":1,""side"":""A-Side"",""batteryPackIndex"":6,""cellGroupIndex"":30,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.10"",""callout"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 30"",""label"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 30"",""timestamp"":""1783225797033""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":9,""stringIndex"":18,""side"":""B-Side"",""batteryPackIndex"":13,""cellGroupIndex"":3,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.50"",""callout"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 3"",""label"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 3"",""timestamp"":""1783290495021""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":9,""stringIndex"":18,""side"":""B-Side"",""batteryPackIndex"":13,""cellGroupIndex"":4,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.50"",""callout"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 4"",""label"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 4"",""timestamp"":""1783287365358""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":1,""cellGroupIndex"":21,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.75"",""callout"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 21"",""label"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 21"",""timestamp"":""1783429551012""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":1,""cellGroupIndex"":22,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.75"",""callout"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 22"",""label"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 22"",""timestamp"":""1783430065060""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":15,""stringIndex"":29,""side"":""A-Side"",""batteryPackIndex"":14,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.80"",""callout"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 28"",""label"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 28"",""timestamp"":""1783442520994""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":15,""stringIndex"":29,""side"":""A-Side"",""batteryPackIndex"":14,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.80"",""callout"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 29"",""label"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 29"",""timestamp"":""1783430019062""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":16,""stringIndex"":31,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":14,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.85"",""callout"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 14"",""label"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 14"",""timestamp"":""1783412319478""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":16,""stringIndex"":31,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":15,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.85"",""callout"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 15"",""label"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 15"",""timestamp"":""1783421029454""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":18,""stringIndex"":36,""side"":""B-Side"",""batteryPackIndex"":2,""cellGroupIndex"":27,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.95"",""callout"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 27"",""label"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 27"",""timestamp"":""1783012015582""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":18,""stringIndex"":36,""side"":""B-Side"",""batteryPackIndex"":2,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.95"",""callout"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 28"",""label"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 28"",""timestamp"":""1783406804352""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":39,""side"":""A-Side"",""batteryPackIndex"":9,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 29"",""label"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 29"",""timestamp"":""1783012149571""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":39,""side"":""A-Side"",""batteryPackIndex"":9,""cellGroupIndex"":30,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 30"",""label"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 30"",""timestamp"":""1783223957424""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":40,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":19,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 19"",""label"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 19"",""timestamp"":""1783344059850""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":40,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":20,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 20"",""label"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 20"",""timestamp"":""1783440240142""},{""blockIndex"":1,""arrayIndex"":2,""energySegmentIndex"":5,""stringIndex"":9,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":14,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.2.30"",""callout"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 14"",""label"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 14"",""timestamp"":""1783012133578""},{""blockIndex"":1,""arrayIndex"":2,""energySegmentIndex"":5,""stringIndex"":9,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":15,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.2.30"",""callout"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 15"",""label"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 15"",""timestamp"":""1783328335577""},{""blockIndex"":1,""arrayIndex"":2,""energySegmentIndex"":7,""stringIndex"":13,""side"":""A-Side"",""batteryPackIndex"":6,""cellGroupIndex"":6,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.2.40"",""callout"":""Array 2 / ES7 / String 13 / A-Side / BPC 6 / CG 6"",""label"":""Array 2 / ES7 / String 13 / A-Side / BPC 6 / CG 6"",""timestamp"":""1783402329166""},{""blockIndex"":1,""arrayIndex"":4,""energySegmentIndex"":5,""stringIndex"":10,""side"":""B-Side"",""batteryPackIndex"":1,""cellGroupIndex"":2,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.4.30"",""callout"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 2"",""label"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 2"",""timestamp"":""1783357351360""},{""blockIndex"":1,""arrayIndex"":4,""energySegmentIndex"":5,""stringIndex"":10,""side"":""B-Side"",""batteryPackIndex"":1,""cellGroupIndex"":3,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.4.30"",""callout"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 3"",""label"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 3"",""timestamp"":""1783410121546""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":9,""stringIndex"":17,""side"":""A-Side"",""batteryPackIndex"":3,""cellGroupIndex"":10,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.50"",""callout"":""Array 5 / ES9 / String 17 / A-Side / BPC 3 / CG 10"",""label"":""Array 5 / ES9 / String 17 / A-Side / BPC 3 / CG 10"",""timestamp"":""1783327192520""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":12,""stringIndex"":24,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":16,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.65"",""callout"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 16"",""label"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 16"",""timestamp"":""1783321886489""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":12,""stringIndex"":24,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":17,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.65"",""callout"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 17"",""label"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 17"",""timestamp"":""1783352639340""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":7,""cellGroupIndex"":15,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.75"",""callout"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 15"",""label"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 15"",""timestamp"":""1783313828133""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":7,""cellGroupIndex"":16,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.75"",""callout"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 16"",""label"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 16"",""timestamp"":""1783311513277""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":16,""stringIndex"":32,""side"":""B-Side"",""batteryPackIndex"":5,""cellGroupIndex"":8,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.85"",""callout"":""Array 5 / ES16 / String 32 / B-Side / BPC 5 / CG 8"",""label"":""Array 5 / ES16 / String 32 / B-Side / BPC 5 / CG 8"",""timestamp"":""1783359045627""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":10,""stringIndex"":19,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":10,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.55"",""callout"":""Array 6 / ES10 / String 19 / A-Side / BPC 8 / CG 10"",""label"":""Array 6 / ES10 / String 19 / A-Side / BPC 8 / CG 10"",""timestamp"":""1783012207964""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":15,""stringIndex"":30,""side"":""B-Side"",""batteryPackIndex"":12,""cellGroupIndex"":10,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.80"",""callout"":""Array 6 / ES15 / String 30 / B-Side / BPC 12 / CG 10"",""label"":""Array 6 / ES15 / String 30 / B-Side / BPC 12 / CG 10"",""timestamp"":""1783012300332""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":18,""stringIndex"":35,""side"":""A-Side"",""batteryPackIndex"":4,""cellGroupIndex"":21,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.95"",""callout"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 21"",""label"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 21"",""timestamp"":""1783012131481""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":18,""stringIndex"":35,""side"":""A-Side"",""batteryPackIndex"":4,""cellGroupIndex"":22,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.95"",""callout"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 22"",""label"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 22"",""timestamp"":""1783310634640""},{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""timestamp"":""1783450646335""},{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""timestamp"":""1783450646335""}]","[{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":1,""stringIndex"":1,""side"":""A-Side"",""batteryPackIndex"":6,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.10"",""callout"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 29"",""label"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 29"",""timestamp"":""1783219903318""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":1,""stringIndex"":1,""side"":""A-Side"",""batteryPackIndex"":6,""cellGroupIndex"":30,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.10"",""callout"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 30"",""label"":""Array 1 / ES1 / String 1 / A-Side / BPC 6 / CG 30"",""timestamp"":""1783225797033""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":9,""stringIndex"":18,""side"":""B-Side"",""batteryPackIndex"":13,""cellGroupIndex"":3,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.50"",""callout"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 3"",""label"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 3"",""timestamp"":""1783290495021""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":9,""stringIndex"":18,""side"":""B-Side"",""batteryPackIndex"":13,""cellGroupIndex"":4,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.50"",""callout"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 4"",""label"":""Array 1 / ES9 / String 18 / B-Side / BPC 13 / CG 4"",""timestamp"":""1783287365358""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":1,""cellGroupIndex"":21,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.75"",""callout"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 21"",""label"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 21"",""timestamp"":""1783429551012""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":1,""cellGroupIndex"":22,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.75"",""callout"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 22"",""label"":""Array 1 / ES14 / String 27 / A-Side / BPC 1 / CG 22"",""timestamp"":""1783430065060""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":15,""stringIndex"":29,""side"":""A-Side"",""batteryPackIndex"":14,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.80"",""callout"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 28"",""label"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 28"",""timestamp"":""1783442520994""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":15,""stringIndex"":29,""side"":""A-Side"",""batteryPackIndex"":14,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.80"",""callout"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 29"",""label"":""Array 1 / ES15 / String 29 / A-Side / BPC 14 / CG 29"",""timestamp"":""1783430019062""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":16,""stringIndex"":31,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":14,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.85"",""callout"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 14"",""label"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 14"",""timestamp"":""1783412319478""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":16,""stringIndex"":31,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":15,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.85"",""callout"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 15"",""label"":""Array 1 / ES16 / String 31 / A-Side / BPC 8 / CG 15"",""timestamp"":""1783421029454""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":18,""stringIndex"":36,""side"":""B-Side"",""batteryPackIndex"":2,""cellGroupIndex"":27,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.95"",""callout"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 27"",""label"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 27"",""timestamp"":""1783012015582""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":18,""stringIndex"":36,""side"":""B-Side"",""batteryPackIndex"":2,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.95"",""callout"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 28"",""label"":""Array 1 / ES18 / String 36 / B-Side / BPC 2 / CG 28"",""timestamp"":""1783406804352""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":39,""side"":""A-Side"",""batteryPackIndex"":9,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 29"",""label"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 29"",""timestamp"":""1783012149571""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":39,""side"":""A-Side"",""batteryPackIndex"":9,""cellGroupIndex"":30,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 30"",""label"":""Array 1 / ES20 / String 39 / A-Side / BPC 9 / CG 30"",""timestamp"":""1783223957424""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":40,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":19,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 19"",""label"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 19"",""timestamp"":""1783344059850""},{""blockIndex"":1,""arrayIndex"":1,""energySegmentIndex"":20,""stringIndex"":40,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":20,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.1.105"",""callout"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 20"",""label"":""Array 1 / ES20 / String 40 / B-Side / BPC 14 / CG 20"",""timestamp"":""1783440240142""},{""blockIndex"":1,""arrayIndex"":2,""energySegmentIndex"":5,""stringIndex"":9,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":14,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.2.30"",""callout"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 14"",""label"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 14"",""timestamp"":""1783012133578""},{""blockIndex"":1,""arrayIndex"":2,""energySegmentIndex"":5,""stringIndex"":9,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":15,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.2.30"",""callout"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 15"",""label"":""Array 2 / ES5 / String 9 / A-Side / BPC 8 / CG 15"",""timestamp"":""1783328335577""},{""blockIndex"":1,""arrayIndex"":2,""energySegmentIndex"":7,""stringIndex"":13,""side"":""A-Side"",""batteryPackIndex"":6,""cellGroupIndex"":6,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.2.40"",""callout"":""Array 2 / ES7 / String 13 / A-Side / BPC 6 / CG 6"",""label"":""Array 2 / ES7 / String 13 / A-Side / BPC 6 / CG 6"",""timestamp"":""1783402329166""},{""blockIndex"":1,""arrayIndex"":4,""energySegmentIndex"":5,""stringIndex"":10,""side"":""B-Side"",""batteryPackIndex"":1,""cellGroupIndex"":2,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.4.30"",""callout"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 2"",""label"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 2"",""timestamp"":""1783357351360""},{""blockIndex"":1,""arrayIndex"":4,""energySegmentIndex"":5,""stringIndex"":10,""side"":""B-Side"",""batteryPackIndex"":1,""cellGroupIndex"":3,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.4.30"",""callout"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 3"",""label"":""Array 4 / ES5 / String 10 / B-Side / BPC 1 / CG 3"",""timestamp"":""1783410121546""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":9,""stringIndex"":17,""side"":""A-Side"",""batteryPackIndex"":3,""cellGroupIndex"":10,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.50"",""callout"":""Array 5 / ES9 / String 17 / A-Side / BPC 3 / CG 10"",""label"":""Array 5 / ES9 / String 17 / A-Side / BPC 3 / CG 10"",""timestamp"":""1783327192520""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":12,""stringIndex"":24,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":16,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.65"",""callout"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 16"",""label"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 16"",""timestamp"":""1783321886489""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":12,""stringIndex"":24,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":17,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.65"",""callout"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 17"",""label"":""Array 5 / ES12 / String 24 / B-Side / BPC 14 / CG 17"",""timestamp"":""1783352639340""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":7,""cellGroupIndex"":15,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.75"",""callout"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 15"",""label"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 15"",""timestamp"":""1783313828133""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":14,""stringIndex"":27,""side"":""A-Side"",""batteryPackIndex"":7,""cellGroupIndex"":16,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.75"",""callout"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 16"",""label"":""Array 5 / ES14 / String 27 / A-Side / BPC 7 / CG 16"",""timestamp"":""1783311513277""},{""blockIndex"":1,""arrayIndex"":5,""energySegmentIndex"":16,""stringIndex"":32,""side"":""B-Side"",""batteryPackIndex"":5,""cellGroupIndex"":8,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.5.85"",""callout"":""Array 5 / ES16 / String 32 / B-Side / BPC 5 / CG 8"",""label"":""Array 5 / ES16 / String 32 / B-Side / BPC 5 / CG 8"",""timestamp"":""1783359045627""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":10,""stringIndex"":19,""side"":""A-Side"",""batteryPackIndex"":8,""cellGroupIndex"":10,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.55"",""callout"":""Array 6 / ES10 / String 19 / A-Side / BPC 8 / CG 10"",""label"":""Array 6 / ES10 / String 19 / A-Side / BPC 8 / CG 10"",""timestamp"":""1783012207964""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":15,""stringIndex"":30,""side"":""B-Side"",""batteryPackIndex"":12,""cellGroupIndex"":10,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.80"",""callout"":""Array 6 / ES15 / String 30 / B-Side / BPC 12 / CG 10"",""label"":""Array 6 / ES15 / String 30 / B-Side / BPC 12 / CG 10"",""timestamp"":""1783012300332""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":18,""stringIndex"":35,""side"":""A-Side"",""batteryPackIndex"":4,""cellGroupIndex"":21,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.95"",""callout"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 21"",""label"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 21"",""timestamp"":""1783012131481""},{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":18,""stringIndex"":35,""side"":""A-Side"",""batteryPackIndex"":4,""cellGroupIndex"":22,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.6.95"",""callout"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 22"",""label"":""Array 6 / ES18 / String 35 / A-Side / BPC 4 / CG 22"",""timestamp"":""1783310634640""},{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""timestamp"":""1783450646335""},{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2074"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""timestamp"":""1783450646335""}]","Source array-notifications"
"action-warning-2018","2018",2018,"Warning Code","Warning Code 2018: WARNING Code 2018","WARNING Code 2018","WARNING","warning","array-notifications","Warning Code 2018: WARNING Code 2018","Affected: Array 6 / ES13 / String 25 / A-Side / BPC 13",1,1,"Array 6 / ES13 / String 25 / A-Side / BPC 13","Open Feather/HVAC or String List details and inspect affected device.","{""matched"":true,""confidence"":""exact-code"",""matrixEntryId"":""abnormal-cell-temp"",""system"":""cell-group"",""component"":""Cell Group"",""recommendedActions"":[""Check temperature thermistor harness seating on both module and BPC ends."",""Verify temperature harness is free of pin-pin shorts and physical damage."",""Inspect BPC temperature sensor ports."",""If values read exactly -40C or 150C, replace the sensor harness or BPC (open/short circuit detection).""],""validationChecks"":[""Measure resistance across thermistor pins (NTC standard curve)."",""Confirm that surrounding cells do not show identical thermal spikes.""],""clearingCriteria"":[""All thermal readings return within valid operational boundaries (e.g., 15C to 45C).""],""replacementGuidance"":[""Verify thermistor harness seating and measure resistance values.""],""escalationGuidance"":[""Read telemetry temperature channels. An open circuit reads minimum scale (-40C); a short circuit reads full scale (150C). Use this to trace harness/connector integrity.""],""sourceLabel"":""Stack750 Troubleshooting Cheat Sheet V2 - Page 2"",""resolvedTroubleshooting"":{""id"":""abnormal-cell-temp"",""sourceDocument"":""Stack750 Troubleshooting Cheat Sheet V2"",""sourcePage"":2,""section"":""String Issues"",""system"":""cell-group"",""component"":""Cell Group"",""issueName"":""Abnormal Cell Temperature"",""aliases"":[""Cell Group High Temperature"",""Cell Group Low Temperature"",""Cell Temp Delta Alarm"",""Cell Temp Delta Warning""],""faultCodes"":[1010,1014,1018,8010,8014,8042,8043,8044,8045],""warningCodes"":[2010,2014,2018,9010,9014,9042,9043,9044,9045],""infoCodes"":[3010,3014,3018],""summaryAction"":""Verify thermistor harness seating and measure resistance values."",""recommendedActions"":[""Check temperature thermistor harness seating on both module and BPC ends."",""Verify temperature harness is free of pin-pin shorts and physical damage."",""Inspect BPC temperature sensor ports."",""If values read exactly -40C or 150C, replace the sensor harness or BPC (open/short circuit detection).""],""validationChecks"":[""Measure resistance across thermistor pins (NTC standard curve)."",""Confirm that surrounding cells do not show identical thermal spikes.""],""clearingCriteria"":[""All thermal readings return within valid operational boundaries (e.g., 15C to 45C).""],""detailView"":""string"",""managerSummary"":""Abnormal Cell Temperature alerts indicate a risk of cell thermal event, or a sensor network open/short fault."",""technicianDetail"":""Read telemetry temperature channels. An open circuit reads minimum scale (-40C); a short circuit reads full scale (150C). Use this to trace harness/connector integrity.""}}","{""tab"":""strings"",""arrayIndex"":6,""stringIndex"":25,""energySegmentNumber"":13,""bpcIndex"":13,""cellGroupIndex"":null,""deviceIp"":""10.0.6.70""}","[{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":13,""stringIndex"":25,""side"":""A-Side"",""batteryPackIndex"":13,""cellGroupIndex"":null,""endpointType"":""BPC"",""source"":""array-notifications"",""rawCode"":""2018"",""deviceIp"":""10.0.6.70"",""callout"":""Array 6 / ES13 / String 25 / A-Side / BPC 13"",""label"":""Array 6 / ES13 / String 25 / A-Side / BPC 13"",""timestamp"":""1783444823172""}]","[{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":13,""stringIndex"":25,""side"":""A-Side"",""batteryPackIndex"":13,""cellGroupIndex"":null,""endpointType"":""BPC"",""source"":""array-notifications"",""rawCode"":""2018"",""deviceIp"":""10.0.6.70"",""callout"":""Array 6 / ES13 / String 25 / A-Side / BPC 13"",""label"":""Array 6 / ES13 / String 25 / A-Side / BPC 13"",""timestamp"":""1783444823172""}]","Source array-notifications"
"action-warning-2014","2014",2014,"Warning Code","Warning Code 2014: WARNING Code 2014","WARNING Code 2014","WARNING","warning","array-notifications","Warning Code 2014: WARNING Code 2014","Affected: Array 6 / ES13 / String 25 / A-Side / BPC 13 / CG 11",1,1,"Array 6 / ES13 / String 25 / A-Side / BPC 13 / CG 11","Open Feather/HVAC or String List details and inspect affected device.","{""matched"":true,""confidence"":""exact-code"",""matrixEntryId"":""abnormal-cell-temp"",""system"":""cell-group"",""component"":""Cell Group"",""recommendedActions"":[""Check temperature thermistor harness seating on both module and BPC ends."",""Verify temperature harness is free of pin-pin shorts and physical damage."",""Inspect BPC temperature sensor ports."",""If values read exactly -40C or 150C, replace the sensor harness or BPC (open/short circuit detection).""],""validationChecks"":[""Measure resistance across thermistor pins (NTC standard curve)."",""Confirm that surrounding cells do not show identical thermal spikes.""],""clearingCriteria"":[""All thermal readings return within valid operational boundaries (e.g., 15C to 45C).""],""replacementGuidance"":[""Verify thermistor harness seating and measure resistance values.""],""escalationGuidance"":[""Read telemetry temperature channels. An open circuit reads minimum scale (-40C); a short circuit reads full scale (150C). Use this to trace harness/connector integrity.""],""sourceLabel"":""Stack750 Troubleshooting Cheat Sheet V2 - Page 2"",""resolvedTroubleshooting"":{""id"":""abnormal-cell-temp"",""sourceDocument"":""Stack750 Troubleshooting Cheat Sheet V2"",""sourcePage"":2,""section"":""String Issues"",""system"":""cell-group"",""component"":""Cell Group"",""issueName"":""Abnormal Cell Temperature"",""aliases"":[""Cell Group High Temperature"",""Cell Group Low Temperature"",""Cell Temp Delta Alarm"",""Cell Temp Delta Warning""],""faultCodes"":[1010,1014,1018,8010,8014,8042,8043,8044,8045],""warningCodes"":[2010,2014,2018,9010,9014,9042,9043,9044,9045],""infoCodes"":[3010,3014,3018],""summaryAction"":""Verify thermistor harness seating and measure resistance values."",""recommendedActions"":[""Check temperature thermistor harness seating on both module and BPC ends."",""Verify temperature harness is free of pin-pin shorts and physical damage."",""Inspect BPC temperature sensor ports."",""If values read exactly -40C or 150C, replace the sensor harness or BPC (open/short circuit detection).""],""validationChecks"":[""Measure resistance across thermistor pins (NTC standard curve)."",""Confirm that surrounding cells do not show identical thermal spikes.""],""clearingCriteria"":[""All thermal readings return within valid operational boundaries (e.g., 15C to 45C).""],""detailView"":""string"",""managerSummary"":""Abnormal Cell Temperature alerts indicate a risk of cell thermal event, or a sensor network open/short fault."",""technicianDetail"":""Read telemetry temperature channels. An open circuit reads minimum scale (-40C); a short circuit reads full scale (150C). Use this to trace harness/connector integrity.""}}","{""tab"":""strings"",""arrayIndex"":6,""stringIndex"":25,""energySegmentNumber"":13,""bpcIndex"":13,""cellGroupIndex"":11,""deviceIp"":""10.0.6.70""}","[{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":13,""stringIndex"":25,""side"":""A-Side"",""batteryPackIndex"":13,""cellGroupIndex"":11,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2014"",""deviceIp"":""10.0.6.70"",""callout"":""Array 6 / ES13 / String 25 / A-Side / BPC 13 / CG 11"",""label"":""Array 6 / ES13 / String 25 / A-Side / BPC 13 / CG 11"",""timestamp"":""1783444823172""}]","[{""blockIndex"":1,""arrayIndex"":6,""energySegmentIndex"":13,""stringIndex"":25,""side"":""A-Side"",""batteryPackIndex"":13,""cellGroupIndex"":11,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2014"",""deviceIp"":""10.0.6.70"",""callout"":""Array 6 / ES13 / String 25 / A-Side / BPC 13 / CG 11"",""label"":""Array 6 / ES13 / String 25 / A-Side / BPC 13 / CG 11"",""timestamp"":""1783444823172""}]","Source array-notifications"
"action-warning-2073","2073",2073,"Warning Code","Warning Code 2073: CellGroup Discharge Balancer Warning","CellGroup Discharge Balancer Warning","WARNING","warning","array-notifications","Warning Code 2073: CellGroup Discharge Balancer Warning","Affected: Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28 (+1 more)",2,2,"Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28 (+1 more)","Inspect BPC balancing circuit status and cell group telemetry.","{""matched"":true,""confidence"":""exact-code"",""matrixEntryId"":""bpc-not-balancing"",""system"":""balancing"",""component"":""BPC"",""recommendedActions"":[""Confirm 24VDC balancing power is present at the affected BPC."",""Confirm 12VDC BPC control / logic power is present if BPC communication or status appears abnormal."",""Inspect the BPC power harnesses and connector seating."",""Inspect BPC balancing harness ports and affected cell-group balancing harness connections."",""Verify the affected BPC is communicating and reporting valid cell-group telemetry."",""Replace the BPC only after 24VDC balancing power, 12VDC control power, harness seating, and telemetry checks fail.""],""validationChecks"":[""Measure 24VDC balancing supply under load."",""Measure 12VDC BPC control / logic supply if the BPC is offline or unstable."",""Confirm BPC communication is active in String Details."",""Verify affected BPC and CG indexes match the active warning target."",""Confirm balancing status changes after corrective action or after a new balancing command.""],""clearingCriteria"":[""The balancing warning clears from EMS notifications."",""The affected BPC resumes expected balancing behavior."",""Cell-group balancing state and target voltage display correctly in String Details.""],""replacementGuidance"":[""Do not describe this as AC power to the BPC. Treat 24VDC as BPC balancing power. Treat 12VDC as BPC control / logic power. Keep AC power language only for upstream enclosure, breaker, Team Box, HVAC, or string-controller supply checks.""],""escalationGuidance"":[""Use the affected target list to locate Array / ES / String / Side / BPC / CG. Verify 24VDC balancing power at the affected BPC. Verify 12VDC BPC control / logic power if communication/status is abnormal. Check BPC power harnesses and connector seating. Check BPC balancing harness ports and cell-group balancing harnesses. Confirm cell-group voltage data is valid in String Details. Retest balancing if needed.""],""sourceLabel"":""Stack750 Troubleshooting Cheat Sheet V2 - Page 2"",""resolvedTroubleshooting"":{""id"":""bpc-not-balancing"",""sourceDocument"":""Stack750 Troubleshooting Cheat Sheet V2"",""sourcePage"":2,""section"":""String Issues"",""system"":""balancing"",""component"":""BPC"",""issueName"":""BPC Not Balancing"",""aliases"":[""BPC Not Balancing"",""CellGroup Charge Balancer Warning"",""CellGroup Discharge Balancer Warning"",""Balancer Warning"",""BPC balancing warning"",""cell group balancing warning""],""warningCodes"":[2073,2074],""summaryAction"":""Verify 24VDC balancing power, BPC control power status, and affected balancing harnesses before replacing the BPC."",""recommendedActions"":[""Confirm 24VDC balancing power is present at the affected BPC."",""Confirm 12VDC BPC control / logic power is present if BPC communication or status appears abnormal."",""Inspect the BPC power harnesses and connector seating."",""Inspect BPC balancing harness ports and affected cell-group balancing harness connections."",""Verify the affected BPC is communicating and reporting valid cell-group telemetry."",""Replace the BPC only after 24VDC balancing power, 12VDC control power, harness seating, and telemetry checks fail.""],""validationChecks"":[""Measure 24VDC balancing supply under load."",""Measure 12VDC BPC control / logic supply if the BPC is offline or unstable."",""Confirm BPC communication is active in String Details."",""Verify affected BPC and CG indexes match the active warning target."",""Confirm balancing status changes after corrective action or after a new balancing command.""],""clearingCriteria"":[""The balancing warning clears from EMS notifications."",""The affected BPC resumes expected balancing behavior."",""Cell-group balancing state and target voltage display correctly in String Details.""],""detailView"":""string"",""managerSummary"":""BPC/cell-group balancing issue. Verify 24VDC balancing power, 12VDC BPC control / logic power where needed, and harnessing before replacement."",""technicianDetail"":""Use the affected target list to locate Array / ES / String / Side / BPC / CG. Verify 24VDC balancing power at the affected BPC. Verify 12VDC BPC control / logic power if communication/status is abnormal. Check BPC power harnesses and connector seating. Check BPC balancing harness ports and cell-group balancing harnesses. Confirm cell-group voltage data is valid in String Details. Retest balancing if needed."",""fieldCorrections"":""Do not describe this as AC power to the BPC. Treat 24VDC as BPC balancing power. Treat 12VDC as BPC control / logic power. Keep AC power language only for upstream enclosure, breaker, Team Box, HVAC, or string-controller supply checks.""}}","{""tab"":""strings"",""arrayIndex"":7,""stringIndex"":4,""energySegmentNumber"":2,""bpcIndex"":14,""cellGroupIndex"":28,""deviceIp"":""10.0.7.15""}","[{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2073"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""timestamp"":""1783450646335""},{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2073"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""timestamp"":""1783450646335""}]","[{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":28,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2073"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 28"",""timestamp"":""1783450646335""},{""blockIndex"":1,""arrayIndex"":7,""energySegmentIndex"":2,""stringIndex"":4,""side"":""B-Side"",""batteryPackIndex"":14,""cellGroupIndex"":29,""endpointType"":""CELL_GROUP"",""source"":""array-notifications"",""rawCode"":""2073"",""deviceIp"":""10.0.7.15"",""callout"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""label"":""Array 7 / ES2 / String 4 / B-Side / BPC 14 / CG 29"",""timestamp"":""1783450646335""}]","Source array-notifications"